#   dynamics data written  Tue Apr 12 16:41:41 2016
#   from saved case filename [E:\A6\a6_CHANGED.dyd] 
#
                                                                                
#
lodrep
blwscc               41 "Sub41       "  13.80 "1 "  : #9 0.0 0.500000 1.000000 0.0 0.0 0.500000 0.0 0.0 0.0 0.0 /
 0.0
blwscc               51 "Sub51       "  13.80 "1 "  : #9 0.0 0.500000 1.000000 0.0 0.0 0.500000 0.0 0.0 0.0 0.0 /
 0.0
blwscc               52 "Sub52       "  13.80 "1 "  : #9 0.0 0.500000 1.000000 0.0 0.0 0.500000 0.0 0.0 0.0 0.0 /
 0.0
blwscc               61 "Sub61       "  13.80 "1 "  : #9 0.0 0.500000 1.000000 0.0 0.0 0.500000 0.0 0.0 0.0 0.0 /
 0.0
#
#   area 1 [SM                              ]
#
models
gentpj                1 "Gen1        "  13.80  "1 "  : #9 mva=50.0000   8.9700 0.1600 0.5000 0.0700 /
 3.0000 0.0000 2.1000 1.7850 0.1740 0.2500 0.1340 /
 0.1340 0.1200 0.1026 0.4320 0.0040 0.0000 0.0000 0.5000 0.0000
gentpj                1 "Gen1        "  13.80  "2 "  : #9 mva=50.0000   8.9700 0.1600 0.5000 0.0700 /
 3.0000 0.0000 2.1000 1.7850 0.1740 0.2500 0.1340 /
 0.1340 0.1200 0.1026 0.4320 0.0040 0.0000 0.0000 0.5000 0.0000
gentpj                2 "Gen2        "  13.80  "1 "  : #9 mva=125.0000  8.9700 0.0330 0.5000 0.0700 /
 3.0000 0.0000 2.1000 1.7850 0.1740 0.2500 0.1340 /
 0.1340 0.0780 0.1026 0.4320 0.0040 0.0000 0.0000 0.5000 0.0000
gentpj                3 "Blower      "  13.80  "1 "  : #9 mva=10.0000   10.0000 0.0250 1.5000 0.0500 /
 5.0000 0.0000 2.1000 1.7850 0.2100 0.9000 0.1800 /
 0.1800 0.1600 0.1026 0.4320 0.0040 0.0000 0.0000 0.5000 0.0000
motor1               11 "Aux1        "   4.16  "1 "  : #9 mva=6.2500      3.0000 0.175500 0.010000   1.5400 0.300000   1.0000 0.020000 0.025000 0.850000   2.5000 /
 0.100000  99.0000 1.000000  99.0000 0.500000 0.150700 0.120000 0.008000  10.0000 0.800000
motor1               12 "Aux2        "   4.16  "1 "  : #9 mva=6.2500      3.0000 0.175500 0.010000   1.5400 0.300000   1.0000 0.020000 0.025000 0.850000   2.5000 /
 0.100000  99.0000 1.000000  99.0000 0.500000 0.150700 0.120000 0.008000  10.0000 0.800000
motor1              141 "Sub141      "   4.16  "1 "  : #9 mva=25.0000     3.0000 0.175500 0.010000   1.5400 0.300000   1.0000 0.020000 0.025000 0.850000   2.5000 /
 0.100000  99.0000 1.000000  99.0000 0.500000 0.150700 0.120000 0.008000  10.0000 0.800000
motor1              151 "Sub151      "   4.16  "1 "  : #9 mva=37.5000     3.0000 0.175500 0.010000   1.5400 0.300000   1.0000 0.020000 0.025000 0.850000   2.5000 /
 0.100000  99.0000 1.000000  99.0000 0.500000 0.150700 0.120000 0.008000  10.0000 0.800000
motor1              152 "Sub152      "   4.16  "1 "  : #9 mva=50.0000     3.0000 0.175500 0.010000   1.5400 0.300000   1.0000 0.020000 0.025000 0.850000   2.5000 /
 0.100000  99.0000 1.000000  99.0000 0.500000 0.150700 0.120000 0.008000  10.0000 0.800000
motor1              161 "Sub161      "   4.16  "1 "  : #9 mva=50.0000     3.0000 0.175500 0.010000   1.5400 0.300000   1.0000 0.020000 0.025000 0.850000   2.5000 /
 0.100000  99.0000 1.000000  99.0000 0.500000 0.150700 0.120000 0.008000  10.0000 0.800000
exac8b                1 "Gen1        "  13.80  "1 "  : #9 0.020000  20.0000  20.0000   4.0000 0.050000 0.100000 0.020000  35.0000 0.0 1.000000 /
   1.2000 0.150000   1.1000   6.5000 0.030000   9.0000 0.300000 0.0
exac8b                1 "Gen1        "  13.80  "2 "  : #9 0.020000  20.0000  20.0000   4.0000 0.050000 0.100000 0.020000  35.0000 0.0 1.000000 /
   1.2000 0.150000   1.1000   6.5000 0.030000   9.0000 0.300000 0.0
exac8b                2 "Gen2        "  13.80  "1 "  : #9 0.020000  20.0000  20.0000   4.0000 0.050000 0.100000 0.020000  35.0000 0.0 1.000000 /
   1.2000 0.150000   1.1000   6.5000 0.030000   9.0000 0.300000 0.0
mexs                  3 "Blower      "  13.80  "1 "  : #9  40.0000 0.100000 0.150000
ggov3                 1 "Gen1        "  13.80  "1 "  : #9 mwcap=45.0000 0.050000 1.000000 0.250000 0.100000 -0.100000  10.0000 1.000000 0.0 1.000000 1.000000 /
 0.150000 0.200000   1.6000 0.180000 0.200000 0.0 0.0 0.0   3.0000   3.0000 /
 1.000000 1.000000  -2.0000   3.3000  -3.3000 0.0  42.2000 0.010000  10.0000 0.200000 /
 0.0   4.0000   5.0000  99.0000 -99.0000 0.0 0.0 0.0 0.0 0.0 /
 0.000200 0.100000 -0.100000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 /
 0.0 0.0 0.0
ggov3                 1 "Gen1        "  13.80  "2 "  : #9 mwcap=45.0000 0.050000 1.000000 0.250000 0.100000 -0.100000  10.0000 1.000000 0.0 1.000000 1.000000 /
 0.150000 0.200000   1.6000 0.180000 0.200000 0.0 0.0 0.0   3.0000   3.0000 /
 1.000000 1.000000  -2.0000   3.3000  -3.3000 0.0  42.2000 0.010000  10.0000 0.200000 /
 0.0   4.0000   5.0000  99.0000 -99.0000 0.0 0.0 0.0 0.0 0.0 /
 0.000200 0.100000 -0.100000 0.0 0.0 0.0 0.0 0.0 0.0 0.0 /
 0.0 0.0 0.0
tgov1                 2 "Gen2        "  13.80  "1 "  : #9 mwcap=85.0000 0.050000 0.500000 1.000000 0.0   3.0000  10.0000 0.0
imetr               300 "GridTie     " 138.00  "1 "     301 "Grid        " 138.00  "1 "  1  : #9 0.0
imetr               300 "GridTie     " 138.00  "1 "     302 "Grid        " 138.00  "1 "  1  : #9 0.0
list of out of service models
#
#  template for PSLF dynamic models
#
# motor1 : ls lp ra tpo h d se1 se2 vt tv ft tf vr tvr acc lpp ll tppo ndelt wdelt 
# mexs : ka ta rex 
# exac8b : tr kvp kvi kvd tvd vimax ta vrmax vrmin ke te kc kd e1 se1 e2 se2 limflg 
# tgov1 : r t1 vmax vmin t2 t3 dt 
# ggov3 : r rselect tpelec maxerr minerr kpgov kigov kdgov tdgov vmax vmin tact kturb wfnl tb tc flag teng tfload kpload kiload ldref dm ropen rclose kimw pmwset aset ka ta db tsa tsb rup rdown tbd tcd ffa ffb ffc dnrate dnhi dnlo t1 t2 t3 t4 t5 n1 n2 n3 n4 n5 
# imetr : tf 
# blwscc : tf p1 q1 p2 q2 p3 q3 p4 q4 lpd lqd 
# gentpj : tpdo tppdo tpqo tppqo h d ld lq lpd lpq lppd lppq ll s1 s12 ra rcomp xcomp accel kis
